# Eregen 二类医疗器械注册资料清单

> 编制日期：2026-08-08
> 版本：v1.0
> 状态：注册准备阶段

---

## 一、注册概述

### 1.1 注册产品

| 产品 | 类别 | 管理类别 |
|------|------|---------|
| 血糖尿酸试纸 | 电解质测定仪器 | 第二类医疗器械 |
| 手环检测模块 | 测量人体参数设备 | 第二类医疗器械 |
| 蓝牙血压计配件 | 血压测量仪器 | 第二类医疗器械 |

### 1.2 注册路径

**方案A：试纸与检测模块合并注册**
- 产品名称：电化学法血糖尿酸测定仪
- 管理类别：第二类
- 注册部门：省级药监局
- 预计周期：12-18个月

**方案B：血压计配件单独注册**
- 产品名称：电子血压计
- 管理类别：第二类
- 注册部门：省级药监局
- 预计周期：12-15个月

### 1.3 预估费用

| 项目 | 费用范围 |
|------|---------|
| 注册检验 | 3-8万元 |
| 临床评价 | 5-15万元（可豁免情况不同） |
| 注册申报代理 | 5-10万元 |
| 体系核查 | 2-5万元 |
| **合计** | **15-38万元** |

---

## 二、注册资料清单

### 2.1 综述资料

| 序号 | 资料名称 | 内容要求 | 优先级 |
|------|---------|---------|--------|
| 2.1.1 | 产品名称及命名依据 | 符合《医疗器械命名规则》 | P0 |
| 2.1.2 | 产品描述 | 结构组成、工作原理、型号规格 | P0 |
| 2.1.3 | 产品的包装说明 | 运输包装、无菌包装（如适用） | P1 |
| 2.1.4 | 适应用户群体 | 目标用户、使用环境 | P0 |
| 2.1.5 | 产品生命周期描述 | 设计开发、生产、使用、报废 | P2 |

### 2.2 非临床技术资料

| 序号 | 资料名称 | 内容要求 | 优先级 |
|------|---------|---------|--------|
| 2.2.1 | 产品技术要求 | 性能指标、检验方法 | P0 |
| 2.2.2 | 产品检验报告 | 型检报告（第三方检测机构） | P0 |
| 2.2.3 | 医疗器械安全有效性分析 | 风险分析、验证确认 | P0 |
| 2.2.4 | 产品说明书 | 符合YY/T 0466要求 | P0 |
| 2.2.5 | 标签设计样稿 | 符合标签管理规定 | P1 |
| 2.2.6 | 主要原材料来源 | 供应商名单、质量协议 | P1 |
| 2.2.7 | 生产工艺流程 | 流程图、关键工序说明 | P1 |

### 2.3 临床评价资料

| 序号 | 资料名称 | 内容要求 | 优先级 |
|------|---------|---------|--------|
| 2.3.1 | 临床评价报告 | 同品种比对或临床试用 | P0 |
| 2.3.2 | 临床试验资料（如适用） | 伦理批件、试验方案、报告 | P1 |
| 2.3.3 | 文献检索资料 | 国内外相关文献综述 | P1 |
| 2.3.4 | 同品种医疗器械对比 | 技术对比表、差异说明 | P0 |

### 2.4 产品风险分析资料

| 序号 | 资料名称 | 内容要求 | 优先级 |
|------|---------|---------|--------|
| 2.4.1 | 风险管理报告 | 符合ISO 14971 | P0 |
| 2.4.2 | 风险受益分析 | 风险可接受性论证 | P0 |
| 2.4.3 | 风险控制措施 | 措施有效性的验证 | P1 |
| 2.4.4 | 剩余风险评估 | 不可消除风险说明 | P1 |

### 2.5 产品技术要求

**试纸产品技术要求（示例）：**

```markdown
## 1. 产品型号规格

| 型号 | 检测项目 | 包装规格 |
|------|---------|---------|
| ER-GLU-50 | 血糖 | 50条/盒 |
| ER-UA-50 | 尿酸 | 50条/盒 |
| ER-COMB-50 | 组合装 | 各25条 |

## 2. 性能指标

### 2.1 血糖试纸
- 测量范围：1.1~33.3 mmol/L
- 允许误差：±0.5 mmol/L（<5.55mmol/L）或±9%（≥5.55mmol/L）
- 测试时间：≤10秒
- 采血量：0.3~0.6 μL
- 环境适应性：温度10~40°C，湿度10%~93%RH

### 2.2 尿酸试纸
- 测量范围：60~900 μmol/L
- 允许误差：±15%
- 测试时间：≤10秒
- 采血量：0.3~0.6 μL

### 2.3 共同要求
- 有效期：≥12个月
- 批号追溯：可追溯至原材料批次
```

### 2.6 产品说明书

**说明书必备内容：**
1. 产品名称、型号规格
2. 结构组成、工作原理
3. 适用范围、禁忌症
4. 使用方法、注意事项
5. 储存条件、有效期
6. 生产企业信息
7. 售后服务联系方式

### 2.7 注册检验

**送检要求：**

| 项目 | 检测机构 | 费用 | 周期 |
|------|---------|------|------|
| 电气安全 | 省级医疗器械检验所 | 1-2万 | 4-6周 |
| 性能检验 | 省级医疗器械检验所 | 1-3万 | 4-6周 |
| 生物相容性 | 有CMA资质的实验室 | 1-2万 | 4-8周 |
| 电磁兼容 | 有CNAS资质的实验室 | 1-2万 | 4-6周 |

**推荐检测机构：**
- 河南省医疗器械检验所
- 北京市医疗器械检验所
- 广东省医疗器械监测研究所

### 2.8 质量管理体系

**体系要求：**
- 依据：YY/T 0287-2017（ISO 13485:2016）
- 认证机构：需经药监局认可的认证机构
- 审核范围：设计开发、生产、销售

**体系文件清单：**
- 质量手册
- 程序文件（20+个）
- 作业指导书
- 记录表单

---

## 三、临床评价路径

### 3.1 豁免临床评价的产品

根据《免于临床评价医疗器械目录》，以下产品可能豁免：
- 血糖仪及配套试纸（已列入目录）
- 电子血压计（已列入目录）

**注意：** 需确认产品技术参数与目录产品一致，否则需进行临床评价。

### 3.2 同品种比对路径

如不能豁免，可采用同品种比对路径：

**比对原则：**
1. 选择已上市的同品种医疗器械作为比对产品
2. 证明本产品与比对产品在基本原理、结构组成、制造材料、性能要求等方面相同
3. 证明安全性、有效性不低于比对产品

**比对资料要求：**
- 比对产品注册信息
- 技术对比表
- 差异分析及说明
- 验证资料（证明差异不影响安全有效性）

### 3.3 临床试验路径

仅在以下情况需进行临床试验：
- 无法找到合适的同品种比对产品
- 新产品原理、技术有重大创新
- 药监局要求临床试验

---

## 四、注册申报流程

### 4.1 流程图

```
准备注册资料 → 自检/型检 → 临床评价 → 体系核查
    ↓
提交申报 → 技术审评 → 补正资料（如需要）
    ↓
行政审批 → 发放注册证 → 公开公告
```

### 4.2 时间节点

| 阶段 | 预计时间 | 关键产出 |
|------|---------|---------|
| 资料准备 | 2-3个月 | 完整注册申报资料 |
| 检验 | 2-3个月 | 检验报告 |
| 临床评价 | 1-2个月 | 临床评价报告 |
| 体系核查 | 1个月 | 体系审核报告 |
| 技术审评 | 2-3个月 | 审评意见 |
| 行政审批 | 1个月 | 注册证 |
| **合计** | **8-12个月** | 医疗器械注册证 |

### 4.3 申报平台

- 国家药品监督管理局医疗器械注册电子申报系统
- 网址：https://www.nmpa.gov.cn

---

## 五、关键风险点

| 风险点 | 影响 | 缓解措施 |
|--------|------|---------|
| 检验不合格 | 注册延迟 | 提前自检，确保符合技术要求 |
| 临床评价不充分 | 补正要求 | 充分调研同品种产品，准备完整比对资料 |
| 体系核查不通过 | 注册延迟 | 提前建立体系，模拟审核 |
| 审评意见复杂 | 周期延长 | 聘请专业注册代理机构 |
| 政策变化 | 注册路径调整 | 密切关注药监局政策动态 |

---

## 六、代理机构选择

### 6.1 选择标准

| 标准 | 说明 |
|------|------|
| 资质 | 具有医疗器械注册代理资质 |
| 经验 | 同类产品的注册经验 ≥3个 |
| 团队 | 专职注册专员 ≥2人 |
| 成功率 | 历史注册成功率 ≥90% |
| 服务 | 提供全流程服务（资料准备、申报、跟踪） |

### 6.2 推荐代理机构

| 机构 | 地址 | 特色 |
|------|------|------|
| 药智网 | 北京 | 综合服务平台 |
| 医疗器械人 | 上海 | 专业咨询 |
| 医械数据云 | 广州 | 数据服务 |

---

## 七、预算汇总

| 项目 | 费用范围 | 说明 |
|------|---------|------|
| 注册检验 | 3-8万元 | 检验所收费 |
| 临床评价 | 0-15万元 | 豁免则0，需试验则高 |
| 注册代理 | 5-10万元 | 服务费 |
| 体系咨询 | 3-5万元 | 体系建立辅导 |
| 其他费用 | 2-5万元 | 差旅、打印等 |
| **合计** | **13-43万元** | 单产品注册 |

---

## 八、后续维护

### 8.1 注册证有效期

- 有效期：5年
- 续注册：有效期届满前6个月申请

### 8.2 变更注册

以下变更需申请变更注册：
- 产品技术要求变更
- 产品名称变更
- 注册人名称/地址变更
- 生产地址变更
- 性能指标重大变更

### 8.3 年度报告

- 注册人需每年提交年度自查报告
- 时间：每年1月31日前

---

## 九、附件

### 9.1 注册资料目录模板
### 9.2 产品技术要求模板
### 9.3 说明书模板
### 9.4 风险管理报告模板
### 9.5 临床评价报告模板

---

**文档维护：** 注册部维护，更新频率：法规变更时
**审批：** 注册专员 → 质量总监 → 总经理
